# Example: 半導體封裝廠壓縮機停機危機

## Scenario

台南某半導體封裝廠（ASE 供應商，月產能 800 萬顆 IC）的製程工程師 David Chen 在內部 Slack 寫道：

> 「我們的氮氣壓縮機這季已經非計畫停機 3 次了，每次都要等備件、叫外包維修，最長一次停了 11 個小時。Clean room 整條 wire bonding 線全部 idle，損失超過 NT$180 萬。老闆要我提方案，下週要報告。」

目前狀況：
- 設備：4 台 Atlas Copco GA110 螺旋式壓縮機（2 主 2 備）
- 維護模式：**Reactive**（壞了才修）
- 現有監控：只有壓力表和出口溫度警報（上限 105°C 跳停）
- 每次停機成本：NT$16.4 萬/小時（idle 人工 + 訂單延遲）

---

## Analysis

### Step 1：設備重要性評估（Criticality Analysis）

| 設備 | 停機成本/小時 | 故障頻率 | 有連鎖效應？ | 優先級 |
|------|-------------|---------|------------|-------|
| 氮氣壓縮機（GA110）| NT$164,000 | 3 次/季 → **12 次/年** | **是**（wire bonding 全線停） | **H** |
| 製程冷卻水泵 | NT$80,000 | 1 次/年 | 是 | H |
| 廠務空調 AHU | NT$20,000 | 0.5 次/年 | 否 | M |

壓縮機是最高優先：高成本 × 高頻率 × 連鎖效應。**預測性維護 ROI 最明確。**

---

### Step 2：故障模式 × 感測器選擇

螺旋式壓縮機的主要故障模式：

| 故障模式 | 訊號特徵 | 感測器類型 | 估計 P-F 區間 |
|---------|---------|----------|------------|
| 主軸軸承磨耗 | 振動頻率異常（轉速諧波） | 振動（加速度計） | 4–8 週 |
| 空氣/油過濾器阻塞 | 進氣壓差升高、電流上升 | 差壓 + 電流 | 1–3 週 |
| 冷卻器結垢 | 出口溫度緩慢上升 | 溫度（已有） | 2–4 週 |
| 電機繞組老化 | 電流不平衡、功率因數下降 | 三相電流 | 2–6 週 |

**最高優先安裝：振動感測器**（捕捉 80% 旋轉機械失效）
**次要：差壓感測器**（最便宜，立竿見影）

---

### Step 3：P-F 曲線應用

```
設備狀況
  │
  │  ● P 點：振動 RMS 超過 7.1 mm/s（ISO 10816 Zone C 邊界）
  │    ╲       ← 這裡產生 WARNING alert，安排計畫維修
  │     ╲
  │      ╲  P-F 區間 ≈ 4–6 週
  │       ╲
  │        ● F 點：軸承失效 → 緊急停機（現在的狀況）
  │
  └──────────────────────────────── 時間
```

目前 David 的廠區直接從「正常」跳到 F 點（跳停）。目標：在 P 點偵測，爭取 4–6 週的計畫維修窗口。

---

### Step 4：感測器部署計畫

每台 GA110 安裝點位：
- **驅動端軸承**：ICP 加速度計（水平 + 垂直）
- **非驅動端軸承**：ICP 加速度計（水平）
- **進氣側過濾器**：差壓變送器

資料傳輸：MQTT → 廠區既有 OT 網路 → InfluxDB（Edge Server）

---

### Step 5：模型策略（依數據成熟度分階段）

**第 0–6 個月（基線建立）**：
- 收集「健康狀態」振動數據
- 設定閾值警報：
  - 振動 RMS > 4.5 mm/s → **黃燈**（排程檢查）
  - 振動 RMS > 7.1 mm/s → **紅燈**（本週維修）
  - 溫度 > 95°C → **黃燈**（現有 105°C 過晚）

**第 6–12 個月（ML 模型）**：
- 若期間累積 2–3 次「有記錄的降級事件」，訓練 Isolation Forest 異常偵測
- 不需要「跑到壞」的標籤數據，僅需正常運作數據

**第 12 個月後（RUL 估算）**：
- 用振動趨勢斜率估算剩餘壽命（指數退化模型）
- 輸入 CMMS 自動生成工單

---

## Result

### 預測性維護計畫：氮氣壓縮機（GA110 × 4 台）

#### 設備重要性

| 設備 | 停機成本/小時 | 故障頻率 | 連鎖效應？ | 優先級 |
|------|-------------|---------|----------|-------|
| GA110 壓縮機（×4）| NT$164,000 | 12 次/年 | 是 | **H** |

#### 感測器計畫

| 設備 | 故障模式 | 感測器類型 | P-F 區間 |
|------|---------|----------|---------|
| GA110 驅動端 | 軸承磨耗 | 振動加速度計（ICP） | 4–6 週 |
| GA110 進氣 | 過濾器阻塞 | 差壓變送器 | 1–3 週 |
| GA110 電機 | 繞組老化 | 三相電流感測器 | 2–6 週 |

#### 投資與 ROI

| 項目 | 金額 |
|------|------|
| 感測器（4 台 × 3 點）| NT$480,000 |
| Edge Server + InfluxDB | NT$120,000 |
| 安裝工程 | NT$80,000 |
| **總投資** | **NT$680,000** |

| 指標 | 導入前 | 導入後（估） | 年節省 |
|------|-------|------------|-------|
| 非計畫停機 | 48 小時/年 | 8 小時/年 | NT$6,560,000 |
| 預防性維護成本 | NT$800,000/年 | NT$500,000/年 | NT$300,000/年 |
| **合計年節省** | — | — | **NT$6,860,000** |
| **回收期** | — | — | **≈ 1.2 個月** |

#### 實施時程

- **Week 1–2**：採購感測器、安裝、資料管道驗證
- **Week 3–4**：閾值警報上線，通知整合進 LINE Works 工單群
- **Month 2–6**：建立健康基線，收集振動趨勢
- **Month 7+**：評估 ML 異常偵測模型（視數據品質而定）

> **給 David 的報告重點**：下週向老闆報告時，強調「感測器投資 NT$68 萬，1.2 個月回收」，並指出文化轉型的關鍵——需要讓維修班長相信「黃燈出現時就排工單」，而非等到設備停了才動。技術只是一半，另一半是改變「跑到壞」的習慣。
